<!DOCTYPE html>
<html lang="es">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Energización y precarga de un MMC</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans:wght@400;500;600&family=IBM+Plex+Sans+Condensed:wght@600&display=swap" rel="stylesheet">
<style>
:root{
  --bg:#f3f5f7; --surface:#ffffff; --ink:#18222d; --muted:#5b6876; --rule:#d5dbe1;
  --accent:#0b6a8f; --accent-soft:#dcedf4;
  --ok:#2c7a4b; --warn:#b26a00; --crit:#c0342b; --off:#9aa5b0;
  --s1:#2a78d6; --s2:#eb6834; --s3:#1baf7a; --s4:#eda100; --s5:#e87ba4; --s6:#6b3fa0;
  --display:"IBM Plex Sans Condensed","IBM Plex Sans",system-ui,sans-serif;
  --body:"IBM Plex Sans",system-ui,-apple-system,"Segoe UI",sans-serif;
  --mono:"IBM Plex Mono",ui-monospace,Menlo,Consolas,monospace;
}
@media (prefers-color-scheme: dark){
  :root:not([data-theme="light"]){
    --bg:#11171d; --surface:#1a222b; --ink:#e6ebf0; --muted:#97a4b1; --rule:#2e3944;
    --accent:#5cb8dc; --accent-soft:#1d3a48;
    --ok:#5fbf85; --warn:#e3a13c; --crit:#f0746a; --off:#5d6a77;
    --s1:#3987e5; --s2:#d95926; --s3:#199e70; --s4:#c98500; --s5:#d55181; --s6:#b99be6;
    color-scheme:dark;
  }
}
:root[data-theme="dark"]{
  --bg:#11171d; --surface:#1a222b; --ink:#e6ebf0; --muted:#97a4b1; --rule:#2e3944;
  --accent:#5cb8dc; --accent-soft:#1d3a48;
  --ok:#5fbf85; --warn:#e3a13c; --crit:#f0746a; --off:#5d6a77;
  --s1:#3987e5; --s2:#d95926; --s3:#199e70; --s4:#c98500; --s5:#d55181; --s6:#b99be6;
  color-scheme:dark;
}
*{box-sizing:border-box}
html,body{margin:0}
body{background:var(--bg);color:var(--ink);font-family:var(--body);font-size:15px;line-height:1.45}
.wrap{max-width:1260px;margin:0 auto;padding:18px 16px 40px;display:flex;flex-direction:column;gap:14px}
header.top{display:flex;flex-wrap:wrap;gap:6px 24px;align-items:baseline;justify-content:space-between}
.crumbs{font-size:13px;color:var(--muted)} .crumbs a{color:var(--accent)}
h1{font-family:var(--display);font-size:26px;font-weight:600;margin:0;text-wrap:balance}
h2{font-family:var(--display);font-size:14px;font-weight:600;letter-spacing:.05em;text-transform:uppercase;margin:0;color:var(--muted)}
h3{font-size:13px;font-weight:600;margin:0}
.formula{font-family:var(--mono);font-size:14px;color:var(--muted)} .formula b{color:var(--ink);font-weight:600}
.panel{background:var(--surface);border:1px solid var(--rule);border-radius:6px;padding:14px 16px}
.col{display:flex;flex-direction:column;gap:10px}
.main{display:grid;grid-template-columns:minmax(0,1.6fr) minmax(300px,1fr);gap:14px;align-items:start}
.presets{display:flex;flex-wrap:wrap;gap:8px}
button{font:inherit;font-size:13px;padding:6px 12px;border-radius:4px;border:1px solid var(--accent);background:var(--surface);color:var(--accent);cursor:pointer}
button:hover{background:var(--accent-soft)}
button[aria-pressed="true"],button.primary{background:var(--accent);color:var(--surface)}
:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
.row{display:grid;grid-template-columns:1fr auto;gap:2px 10px;align-items:center}
.row label{font-size:14px}
.row output{font-family:var(--mono);font-size:13px;font-variant-numeric:tabular-nums;color:var(--accent);font-weight:600}
.row input[type=range]{grid-column:1/-1}
input[type=range]{width:100%;accent-color:var(--accent);margin:0;height:22px}
select{font:inherit;font-size:14px;padding:4px 6px;border:1px solid var(--rule);border-radius:4px;background:var(--surface);color:var(--ink);max-width:100%}
.lab{display:flex;flex-direction:column;gap:4px;font-size:14px}
.hint{font-size:12px;color:var(--muted);margin:0}
.status{font-size:14px;padding:8px 12px;border-radius:4px;background:var(--accent-soft);border-left:4px solid var(--accent)}
.status.crit{border-left-color:var(--crit)} .status.warn{border-left-color:var(--warn)} .status.ok{border-left-color:var(--ok)}
.tiles{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:10px}
.tile{border:1px solid var(--rule);border-left:4px solid var(--rule);border-radius:6px;padding:8px 12px;display:flex;flex-direction:column;gap:2px;min-width:0;background:var(--surface)}
.tile .k{font-size:12px;color:var(--muted)}
.tile .v{font-family:var(--mono);font-size:18px;font-weight:600;font-variant-numeric:tabular-nums;overflow-wrap:anywhere}
.tile .s{font-size:12px;color:var(--muted)}
.tile.ok{border-left-color:var(--ok)} .tile.warn{border-left-color:var(--warn)} .tile.crit{border-left-color:var(--crit)} .tile.ac{border-left-color:var(--accent)}
svg{width:100%;height:auto;display:block}
.chart{display:flex;flex-direction:column;gap:4px}
.chart svg{touch-action:none}
.clegend{display:flex;flex-wrap:wrap;gap:4px 16px;font-size:12px;color:var(--muted)}
.clegend i{display:inline-block;width:18px;height:0;border-top:2px solid;vertical-align:middle;margin-right:6px}
.clegend i.dash{border-top-style:dashed}
.clegend b.sw{display:inline-block;width:14px;height:10px;vertical-align:middle;margin-right:6px;opacity:.5}
.readout{font-family:var(--mono);font-size:12px;color:var(--muted);min-height:18px;font-variant-numeric:tabular-nums}
.gridl{stroke:var(--rule);stroke-width:1} .zero{stroke:var(--muted);stroke-width:1}
.axt{font-family:var(--mono);font-size:11px;fill:var(--muted)}
.endl{font-family:var(--body);font-size:11px;fill:var(--ink)}
.cross{stroke:var(--muted);stroke-width:1;stroke-dasharray:2 3}
.lbl{font-family:var(--body);font-size:12px;font-weight:600;paint-order:stroke;stroke:var(--surface);stroke-width:4px;stroke-linejoin:round}
.eq{font-family:var(--mono);font-size:14px;background:var(--bg);border-radius:4px;padding:8px 10px;line-height:1.7;overflow-x:auto;white-space:nowrap}
.eq b{color:var(--accent)}
.notes{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:14px}
.notes p{margin:6px 0 0;font-size:14px;color:var(--muted);max-width:65ch}
@media (max-width:940px){.main{grid-template-columns:1fr}.tiles{grid-template-columns:repeat(2,minmax(0,1fr))}}

.ctrl{display:flex;flex-direction:column;gap:12px}
.btns{display:flex;flex-wrap:wrap;gap:6px}
.btns button{font-size:12.5px;padding:4px 9px}
.tile.crit{border-left-color:var(--crit)} .tile.warn{border-left-color:var(--warn)} .tile.ok{border-left-color:var(--ok)}
#sch{width:100%;display:block}
</style>
</head>
<body>
<div class="wrap">
  <header class="top">
    <div class="col" style="gap:2px"><span class="crumbs">Capítulo 4 · Los equipos de la estación VSC · <a href="mmc.html">dentro de un MMC</a> · <a href="topologias.html">topologías</a></span>
    <h1>Energización y precarga de un MMC</h1></div>
    <div class="formula">carga pasiva hasta <b>√2·V<sub>LL</sub></b> &nbsp;·&nbsp; <b>τ ≈ 2R·C<sub>eq</sub></b> &nbsp;·&nbsp; energía en R ≈ energía guardada</div>
  </header>
  <div class="tiles" id="tiles"></div>
  <div class="main">
    <div class="col" style="gap:14px">
      <section class="panel col" style="gap:10px" aria-label="Circuito y curvas">
        <h2>Un polo de ±525 kV · 1100 MVA · red de 400 kV</h2>
        <div class="status" id="status" role="status"></div>
        <svg id="sch" viewBox="0 0 860 150" role="img" aria-label="Red, interruptor, resistencia de preinserción con su bypass, transformador y convertidor bloqueado"></svg>
        <div class="chart"><h3>Tensión de los condensadores (% de la nominal)</h3><div class="clegend"><span><i style="border-color:var(--s1)"></i>suma de condensadores de una rama</span><span><i class="dash" style="border-color:var(--muted)"></i>límite de la carga pasiva y nominal</span></div>
          <svg id="c1" viewBox="0 0 860 230"></svg><div class="readout" id="r1"></div></div>
        <div class="chart"><h3>Corriente de la red, lado 400 kV (A, pico en cada 10 ms)</h3><div class="clegend"><span><i style="border-color:var(--s2)"></i>corriente de fase</span></div>
          <svg id="c2" viewBox="0 0 860 230"></svg><div class="readout" id="r2"></div></div>
      </section>
    </div>
    <section class="panel ctrl" aria-label="Controles">
      <h2>Escenarios</h2>
      <div class="btns" id="presets"></div>
      <h2>Resistencia de preinserción</h2>
      <div class="row"><label for="rn">Resistencia (lado 400 kV)</label><output id="o_rn"></output><input type="range" id="rn" min="0" max="8000" step="100"></div>
      <div class="row"><label for="tb">Cierre del bypass</label><output id="o_tb"></output><input type="range" id="tb" min="0.1" max="3.9" step="0.1"></div>
      <h2>Estación</h2>
      <div class="row"><label for="w">Energía almacenada</label><output id="o_w"></output><input type="range" id="w" min="20" max="50" step="1"></div>
      <div class="row"><label for="lp">Reactancia del transformador</label><output id="o_lp"></output><input type="range" id="lp" min="0.10" max="0.20" step="0.01"></div>
      <p class="hint">Secuencia: en t = 0 cierra el interruptor del convertidor con la resistencia insertada; los IGBT están bloqueados y los diodos cargan los condensadores. Luego cierra el bypass de la resistencia. En t = 4 s el convertidor se desbloquea y la carga activa lleva los condensadores a la tensión nominal. Valores ilustrativos.</p>
    </section>
  </div>
  <section class="notes">
    <div class="panel"><h2>Cómo leerlo</h2><p>Mire la curva de tensión: con la resistencia insertada sube hasta un límite (√2·V<sub>LL</sub> referido a la tensión DC nominal) y se queda ahí. Ese es el momento de cerrar el bypass. Luego cambie la resistencia o adelante el bypass y compare los picos de corriente de los dos eventos.</p></div>
    <div class="panel"><h2>Qué calcula</h2><p>Simulación temporal (paso de 20 µs, 6 s) de la red ideal, la resistencia, la reactancia del transformador y un puente de diodos de 6 pulsos que carga una capacidad equivalente con la misma energía que los condensadores de las seis ramas. La carga activa se representa como una rampa de tensión.</p></div>
    <div class="panel"><h2>Qué deja fuera</h2><p>La corriente de magnetización del transformador, la impedancia de la red, la dispersión entre submódulos, las fuentes de alimentación de los submódulos (que necesitan una tensión mínima para arrancar) y el control real de la carga activa.</p></div>
  </section>
</div>
<script>
/* ===== Utilidades de dibujo ===== */
const $ = id => document.getElementById(id);
const SVGNS = 'http://www.w3.org/2000/svg';
function el(tag, attrs={}, parent, text){ const e=document.createElementNS(SVGNS, tag);
  for(const k in attrs) e.setAttribute(k, attrs[k]); if(text!==undefined) e.textContent=text; if(parent) parent.appendChild(e); return e; }
const fmt = (v,d=0) => { if(!isFinite(v)) return '∞'; const r = Math.abs(v) < 0.5*Math.pow(10,-d) ? 0 : v; return r.toFixed(d).replace('-', '−').replace('.', ','); };
const signed = (v,d=0) => { const t = fmt(v,d); return (v>0 && !/^0(,0+)?$/.test(t) ? '+' : '') + t; };
function niceStep(range, n){ const raw=range/n, p=Math.pow(10,Math.floor(Math.log10(raw))), m=raw/p; return (m<1.5?1:m<3.5?2:m<7.5?5:10)*p; }
/* Gráfico de líneas genérico. series: [{c, data, dash, short, w}] sobre xs. */
function lineChart(svg, xs, series, o){
  const vb=svg.viewBox.baseVal, W=vb.width, H=vb.height, L=o.L??48, R=o.R??120, T=o.T??10, B=o.B??24;
  svg.innerHTML='';
  const x0=o.x0??xs[0], x1=o.x1??xs[xs.length-1], y0=o.y0, y1=o.y1;
  const X=v=>L+(W-L-R)*(v-x0)/(x1-x0), Y=v=>T+(H-T-B)*(y1-Math.max(y0,Math.min(y1,v)))/(y1-y0);
  if(o.under) o.under(svg,X,Y);
  const st=o.ystep||niceStep(y1-y0,4);
  for(let v=Math.ceil(y0/st-1e-9)*st; v<=y1+1e-9; v+=st){
    el('line',{x1:L,x2:W-R,y1:Y(v),y2:Y(v),class:Math.abs(v)<1e-9?'zero':'gridl'},svg);
    el('text',{x:L-6,y:Y(v)+4,class:'axt','text-anchor':'end'},svg,fmt(v,o.ydec??0)); }
  const xst=o.xstep||niceStep(x1-x0,6);
  for(let v=Math.ceil(x0/xst-1e-9)*xst; v<=x1+1e-9; v+=xst)
    el('text',{x:X(v),y:H-6,class:'axt','text-anchor':'middle'},svg,fmt(v,o.xdec??0)+(o.xunit||''));
  if(o.mid) o.mid(svg,X,Y);
  const ends=[];
  for(const s of series){
    let pen=false; const d=s.data.map((v,i)=>{ if(v===null||!isFinite(v)){ pen=false; return ''; } const c=(pen?'L':'M')+X(xs[i]).toFixed(1)+' '+Y(v).toFixed(1); pen=true; return c; }).join('');
    el('path',{d,fill:'none',stroke:`var(--${s.c})`,'stroke-width':s.w||2,'stroke-dasharray':s.dash?'6 4':'none','stroke-linejoin':'round'},svg);
    if(s.short && o.ends!==false){ const n=s.data.length-1;
      el('circle',{cx:X(xs[n]),cy:Y(s.data[n]),r:3.5,fill:`var(--${s.c})`,stroke:'var(--surface)','stroke-width':2},svg);
      ends.push({y:Y(s.data[n]),t:s.short+(s.endv!==false?' '+fmt(s.data[n],o.edec??o.ydec??0)+(o.unit?' '+o.unit:''):'')}); }
  }
  ends.sort((a,b)=>a.y-b.y); for(let i=1;i<ends.length;i++) if(ends[i].y-ends[i-1].y<13) ends[i].y=ends[i-1].y+13;
  for(const e of ends) el('text',{x:W-R+9,y:e.y+4,class:'endl'},svg,e.t);
  if(o.over) o.over(svg,X,Y);
  return {X,Y,L,R,T,B,W,H};
}
/* Capa de lectura con cursor */
function hoverLayer(svg, g, xs, series, ro, txt){
  const cross=el('line',{y1:g.T,y2:g.H-g.B,class:'cross',style:'display:none'},svg);
  const dots=series.map(s=>el('circle',{r:4,fill:`var(--${s.c})`,stroke:'var(--surface)','stroke-width':2,style:'display:none'},svg));
  const hit=el('rect',{x:g.L,y:g.T,width:g.W-g.L-g.R,height:g.H-g.T-g.B,fill:'transparent'},svg);
  const move=e=>{ const b=svg.getBoundingClientRect(); const px=(e.clientX-b.left)*g.W/b.width;
    let i=0, best=1e9; for(let k=0;k<xs.length;k++){ const dd=Math.abs(g.X(xs[k])-px); if(dd<best){best=dd;i=k;} }
    cross.setAttribute('x1',g.X(xs[i])); cross.setAttribute('x2',g.X(xs[i])); cross.style.display='';
    series.forEach((s,k)=>{ dots[k].setAttribute('cx',g.X(xs[i])); dots[k].setAttribute('cy',g.Y(s.data[i])); dots[k].style.display=''; });
    ro.textContent=txt(i); };
  hit.addEventListener('pointermove',move); hit.addEventListener('pointerdown',move);
  hit.addEventListener('pointerleave',()=>{ cross.style.display='none'; dots.forEach(d=>d.style.display='none'); });
}
function arrow(svg, x1,y1,x2,y2, color, w=2.5, head=9){
  const a=Math.atan2(y2-y1,x2-x1), L=Math.hypot(x2-x1,y2-y1); if(L<1) return;
  const hx=x2-head*Math.cos(a), hy=y2-head*Math.sin(a);
  el('line',{x1,y1,x2:hx,y2:hy,stroke:color,'stroke-width':w,'stroke-linecap':'round'},svg);
  el('polygon',{points:`${x2},${y2} ${hx+head*0.45*Math.sin(a)},${hy-head*0.45*Math.cos(a)} ${hx-head*0.45*Math.sin(a)},${hy+head*0.45*Math.cos(a)}`,fill:color},svg);
}

/* Simulación de energización y precarga de un MMC de medio puente.
   Modelo: red ideal, resistencia de preinserción Rn (lado red), transformador con reactancia Lpu,
   convertidor bloqueado = puente de diodos de 6 pulsos que carga una capacidad equivalente
   Ceq = 2·W/Vdc² (misma energía que los condensadores de las seis ramas). */
function precSim(o){
  const Rn=o.Rn, tb=o.tb, td=o.td, Lpu=o.Lpu??0.15, S=o.S??1100, Vdc=o.Vdc??525, W=o.W??40,
        VLLv=o.VLLv??273, Vg=o.Vg??400, tend=o.tend??6, dt=20e-6;
  const n=VLLv/Vg, w=2*Math.PI*50, Zb=VLLv*VLLv/S, L=Lpu*Zb/w, Rt=0.004*Zb+0.3;
  const Rv=Rn*n*n, C=2*W*S*1e3/Math.pow(Vdc*1e3,2), Vp=Math.SQRT2*VLLv*1e3/Math.sqrt(3);
  const Vn=Vdc*1e3, lim=Math.SQRT2*VLLv/Vdc*100;
  let vc=0,i=0,E=0,ipkIns=0,ipkB=0,vb=null,t=0,iw=0,ramp=false;
  const T=[],V=[],I=[]; const every=Math.round(0.01/dt); let k=0;
  while(t<tend){
    const R=(t<tb?Rv:0)+Rt;
    if(t<td){
      const va=Vp*Math.sin(w*t), vbb=Vp*Math.sin(w*t-2.0944), vcc=Vp*Math.sin(w*t+2.0944);
      const vll=Math.max(va,vbb,vcc)-Math.min(va,vbb,vcc);
      i=Math.max(0,i+(vll-vc-2*R*i)/(2*L)*dt); vc+=i/C*dt;
      E+=2*(t<tb?Rv:0)*i*i*dt;
      if(t<tb) ipkIns=Math.max(ipkIns,i); else ipkB=Math.max(ipkB,i);
      iw=Math.max(iw,i*n);
    } else {
      ramp=true; const dv=Math.min(Vn-vc,0.25*Vn*dt); const P=C*vc*dv/dt; vc+=dv;
      iw=Math.max(iw,Math.SQRT2*P/(Math.sqrt(3)*Vg*1e3));
    }
    if(vb===null && t>=tb) vb=vc;
    t+=dt; k++;
    if(k%every===0){ T.push(t); V.push(vc/Vn*100); I.push(iw); iw=0; }
  }
  const vpas=Math.max(...V.filter((v,j)=>T[j]<td));
  return {t:T,v:V,i:I,ipkIns:ipkIns*n,ipkB:ipkB*n,E:E/1e6,Wst:W*S/1000,
    vb:(vb??vc)/Vn*100,lim,vpas,tau:2*Rv*C,Rv,L,C,tb,td};
}

const S={rn:1500, tb:3, w:40, lp:0.15};
const PRE={
  'base':['Secuencia correcta',{rn:1500,tb:3,w:40,lp:0.15}],
  'sin-resistencia':['Sin resistencia',{rn:0,tb:3,w:40,lp:0.15}],
  'resistencia-chica':['Resistencia chica',{rn:300,tb:3,w:40,lp:0.15}],
  'resistencia-grande':['Resistencia grande',{rn:8000,tb:3,w:40,lp:0.15}],
  'bypass-temprano':['Bypass temprano',{rn:1500,tb:0.3,w:40,lp:0.15}],
};
let R=null, timer=null;
function build(){
  for(const k in PRE){ const b=document.createElement('button'); b.type='button'; b.textContent=PRE[k][0]; b.dataset.k=k; b.onclick=()=>{ Object.assign(S,PRE[k][1]); history.replaceState(null,'','#'+k); upd(); }; $('presets').appendChild(b); }
  for(const id of ['rn','tb','w','lp']) $(id).addEventListener('input',e=>{ S[id]=+e.target.value; sync(); clearTimeout(timer); timer=setTimeout(upd,80); });
}
function sync(){
  for(const id of ['rn','tb','w','lp']) $(id).value=S[id];
  $('o_rn').textContent=S.rn===0?'sin resistencia':fmt(S.rn)+' Ω'; $('o_tb').textContent=fmt(S.tb,1)+' s'; $('o_w').textContent=fmt(S.w)+' kJ/MVA'; $('o_lp').textContent=fmt(S.lp,2)+' pu';
  document.querySelectorAll('#presets button').forEach(b=>{ const p=PRE[b.dataset.k][1]; b.setAttribute('aria-pressed',String(Object.keys(p).every(k=>Math.abs(p[k]-S[k])<1e-9))); });
}
function upd(){ sync(); R=precSim({Rn:S.rn,tb:S.tb,td:4,Lpu:S.lp,W:S.w}); draw(); }
function marks(svg,X,Y,y0,y1){
  const m=(t,txt)=>{ el('line',{x1:X(t),x2:X(t),y1:Y(y1),y2:Y(y0),stroke:'var(--ink)','stroke-dasharray':'3 3'},svg); el('text',{x:X(t)+4,y:Y(y1)+12,class:'axt'},svg,txt); };
  if(S.rn>0) m(S.tb,'bypass de R'); m(4,'desbloqueo'); }
function draw(){
  const xs=R.t, o={x0:0,x1:6,xstep:1,xunit:' s',R:26,ends:false};
  const vmax=Math.max(120,Math.ceil(Math.max(...R.v)/20)*20);
  const g1=lineChart($('c1'),xs,[{c:'s1',data:R.v,w:2}],{...o,y0:0,y1:vmax,ystep:20,mid:(svg,X,Y)=>{
    for(const [v,t] of [[R.lim,'límite pasivo '+fmt(R.lim,1)+' %'],[100,'nominal']]){ el('line',{x1:X(0),x2:X(6),y1:Y(v),y2:Y(v),stroke:'var(--muted)','stroke-dasharray':'5 4'},svg); el('text',{x:X(6)-6,y:Y(v)-5,class:'axt','text-anchor':'end'},svg,t); } },
    over:(svg,X,Y)=>marks(svg,X,Y,0,vmax)});
  hoverLayer($('c1'),g1,xs,[{c:'s1',data:R.v}],$('r1'),i=>`${fmt(xs[i],2)} s · ${fmt(R.v[i],1)} % de la tensión nominal`);
  const imax=Math.max(...R.i), top=niceStep(imax*1.15,4)*Math.ceil(imax*1.15/niceStep(imax*1.15,4));
  const g2=lineChart($('c2'),xs,[{c:'s2',data:R.i,w:1.8}],{...o,y0:0,y1:top,over:(svg,X,Y)=>marks(svg,X,Y,0,top)});
  hoverLayer($('c2'),g2,xs,[{c:'s2',data:R.i}],$('r2'),i=>`${fmt(xs[i],2)} s · ${fmt(R.i[i])} A`);
  sch(); tiles();
}
function sch(){ const s=$('sch'); s.innerHTML=''; const y=70, ink='var(--ink)';
  const ln=(x1,x2,yy=y,c=ink,w=2)=>el('line',{x1,x2,y1:yy,y2:yy,stroke:c,'stroke-width':w},s);
  el('circle',{cx:40,cy:y,r:20,fill:'var(--surface)',stroke:ink,'stroke-width':2},s); el('text',{x:40,y:y+4,'text-anchor':'middle',class:'lbl'},s,'red'); el('text',{x:40,y:y+38,'text-anchor':'middle',class:'axt'},s,'400 kV');
  ln(60,110); el('rect',{x:110,y:y-12,width:24,height:24,fill:'var(--surface)',stroke:ink,'stroke-width':2},s); el('line',{x1:110,y1:y+12,x2:134,y2:y-12,stroke:ink,'stroke-width':1.5},s); el('text',{x:122,y:y+34,'text-anchor':'middle',class:'axt'},s,'interruptor');
  ln(134,180); ln(180,180+0,y);
  // resistencia y bypass
  el('line',{x1:180,y1:y,x2:180,y2:y+30,stroke:ink,'stroke-width':2},s); el('line',{x1:180,y1:y,x2:180,y2:y-30,stroke:ink,'stroke-width':2},s);
  el('line',{x1:300,y1:y,x2:300,y2:y+30,stroke:ink,'stroke-width':2},s); el('line',{x1:300,y1:y,x2:300,y2:y-30,stroke:ink,'stroke-width':2},s);
  ln(180,210,y+30); el('rect',{x:210,y:y+20,width:60,height:20,fill:S.rn>0?'var(--accent-soft)':'var(--surface)',stroke:S.rn>0?'var(--accent)':'var(--off)','stroke-width':2},s); ln(270,300,y+30);
  el('text',{x:240,y:y+56,'text-anchor':'middle',class:'axt'},s,S.rn>0?`R = ${fmt(S.rn)} Ω`:'sin resistencia');
  ln(180,220,y-30); el('line',{x1:220,y1:y-30,x2:258,y2:y-42,stroke:ink,'stroke-width':2},s); ln(262,300,y-30); el('text',{x:240,y:y-50,'text-anchor':'middle',class:'axt'},s,`bypass: cierra en ${fmt(S.tb,1)} s`);
  ln(300,360);
  el('circle',{cx:375,cy:y,r:16,fill:'none',stroke:ink,'stroke-width':2},s); el('circle',{cx:397,cy:y,r:16,fill:'none',stroke:ink,'stroke-width':2},s); el('text',{x:386,y:y+38,'text-anchor':'middle',class:'axt'},s,`trafo ${fmt(S.lp,2)} pu`);
  ln(413,470); el('text',{x:441,y:y-8,'text-anchor':'middle',class:'axt'},s,'273 kV');
  // convertidor bloqueado
  el('rect',{x:470,y:y-48,width:170,height:96,rx:6,fill:'var(--surface)',stroke:'var(--accent)','stroke-width':2},s);
  for(let k=0;k<3;k++){ const x=500+k*50; el('polygon',{points:`${x-9},${y-22} ${x+9},${y-22} ${x},${y-8}`,fill:'var(--accent)'},s); el('line',{x1:x-9,x2:x+9,y1:y-8,y2:y-8,stroke:'var(--accent)','stroke-width':2},s);
    el('polygon',{points:`${x-9},${y+8} ${x+9},${y+8} ${x},${y+22}`,fill:'var(--accent)'},s); el('line',{x1:x-9,x2:x+9,y1:y+22,y2:y+22,stroke:'var(--accent)','stroke-width':2},s); }
  el('text',{x:555,y:y+40,'text-anchor':'middle',class:'axt'},s,'MMC bloqueado = diodos');
  ln(640,700,y-30); ln(640,700,y+30);
  el('line',{x1:700,y1:y-30,x2:700,y2:y-6,stroke:ink,'stroke-width':2},s); el('line',{x1:684,y1:y-6,x2:716,y2:y-6,stroke:ink,'stroke-width':3},s);
  el('line',{x1:684,y1:y+4,x2:716,y2:y+4,stroke:ink,'stroke-width':3},s); el('line',{x1:700,y1:y+4,x2:700,y2:y+30,stroke:ink,'stroke-width':2},s);
  el('text',{x:726,y:y-4,class:'lbl'},s,'condensadores'); el('text',{x:726,y:y+12,class:'axt'},s,`${fmt(S.w)} kJ/MVA · ${fmt(R.Wst,0)} MJ`);
}
function tiles(){
  const big=Math.max(R.ipkIns,R.ipkB), over=Math.max(...R.v.filter((v,j)=>R.t[j]<4))>R.lim*1.05;
  const early=S.rn>0 && R.vb<R.lim*0.95;
  $('tiles').innerHTML=`
    <div class="tile ${R.ipkIns>2000?'crit':R.ipkIns>500?'warn':'ok'}"><span class="k">Pico al energizar</span><span class="v">${fmt(R.ipkIns)} A</span><span class="s">corriente de fase, lado 400 kV</span></div>
    <div class="tile ${R.ipkB>2000?'crit':R.ipkB>500?'warn':'ok'}"><span class="k">Pico al cerrar el bypass</span><span class="v">${S.rn>0?fmt(R.ipkB)+' A':'—'}</span><span class="s">${S.rn>0?'tensión al puentear: '+fmt(R.vb,1)+' %':'no hay resistencia'}</span></div>
    <div class="tile ${over?'crit':'ok'}"><span class="k">Máximo de la carga pasiva</span><span class="v">${fmt(R.vpas,1)} %</span><span class="s">límite ${fmt(R.lim,1)} % = √2·V<sub>LL</sub>/V<sub>DC</sub></span></div>
    <div class="tile ok"><span class="k">Energía disipada en R</span><span class="v">${fmt(R.E,1)} MJ</span><span class="s">guardada al 100 %: ${fmt(R.Wst,0)} MJ</span></div>`;
  let m, lvl='ok';
  if(S.rn===0){ m=`Sin resistencia, la corriente de inserción solo la limita la reactancia del transformador: ${fmt(R.ipkIns)} A de pico. Además, el circuito oscila y los condensadores pasan el límite de la carga pasiva hasta ${fmt(R.vpas,1)} %. Por eso la resistencia de preinserción es uno de los equipos propios del VSC.`; lvl='crit'; }
  else if(early){ m=`El bypass cerró con los condensadores en ${fmt(R.vb,1)} %, lejos del límite de ${fmt(R.lim,1)} %. La diferencia de tensión queda aplicada sobre la reactancia del transformador y aparece un segundo pico de ${fmt(R.ipkB)} A. ${over?` Además, el circuito oscila y los condensadores pasan el límite pasivo hasta ${fmt(R.vpas,1)} %.`:''} Hay que esperar a que la carga se estanque.`; lvl=R.ipkB>2000?'crit':'warn'; }
  else if(R.ipkIns>500){ m=`Con ${fmt(S.rn)} Ω la carga es rápida (τ ≈ ${fmt(R.tau,2)} s) pero el pico de inserción llega a ${fmt(R.ipkIns)} A. La resistencia se elige como compromiso entre la corriente de inserción, la energía que debe disipar y el tiempo de carga.`; lvl='warn'; }
  else m=`La resistencia limita la corriente de inserción a ${fmt(R.ipkIns)} A. Los condensadores llegan a ${fmt(R.vpas,1)} %, el límite de la carga pasiva, y el bypass cierra con apenas ${fmt(R.ipkB)} A. Desde t = 4 s, el convertidor desbloqueado completa la carga hasta el 100 %. En la resistencia se disiparon ${fmt(R.E,1)} MJ, del orden de la energía que se guardó: la resistencia debe dimensionarse para esa energía.`;
  const st=$('status'); st.textContent=m; st.className='status '+lvl;
}
function fromHash(){ const k=location.hash.slice(1); if(PRE[k]) Object.assign(S,PRE[k][1]); }
build(); fromHash(); upd(); addEventListener('hashchange',()=>{ fromHash(); upd(); });
</script>
</body>
</html>
